@prefix bldg: <https://example.com/bldg#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix ext: <https://example.com/schema/BrickExtension#> .
@prefix nsp: <https://w3id.org/se/building/nsp#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:I-T-02-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-02-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-02-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-02-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/I-T-02-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-02-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-02-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-02-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-02-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-02-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-02-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-02-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-02-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-02-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-02-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.20_I-T-02-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-04-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-04-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-04-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-04-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/I-T-04-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-04-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-04-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-04-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-04-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-04-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-04-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-04-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-04-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-04-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-04-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.21_I-T-04-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-07-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-07-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-07-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-07-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/I-T-07-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-07-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-07-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-07-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-07-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-07-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-07-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-07-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-07-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-07-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-07-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.22_I-T-07-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-10-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-10-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-10-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-10-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/I-T-10-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-10-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-10-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-10-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-10-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-10-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-10-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-10-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-10-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-10-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-10-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.23_I-T-10-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-13-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-13-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-13-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-13-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/I-T-13-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-13-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-13-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-13-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-13-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-13-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-13-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-13-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-13-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-13-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-13-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.24_I-T-13-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-16-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-16-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-16-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-16-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/I-T-16-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-16-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-16-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-16-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-16-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-16-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-16-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-16-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-16-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-16-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-16-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.25_I-T-16-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-19-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-19-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-19-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-19-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/I-T-19-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-19-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-19-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-19-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-19-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-19-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-19-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-19-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-19-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-19-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-19-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.26_I-T-19-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-22-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-22-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-22-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-22-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/I-T-22-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-22-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-22-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-22-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-22-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-22-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-22-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-22-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-22-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-22-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-22-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.27_I-T-22-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-25-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-25-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-25-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-25-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/I-T-25-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-25-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-25-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-25-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-25-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-25-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-25-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-25-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-25-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-25-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-25-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.28_I-T-25-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-28-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-28-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-28-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-28-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/I-T-28-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-28-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-28-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-28-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-28-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-28-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-28-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-28-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-28-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-28-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-28-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.29_I-T-28-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-31-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-31-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-31-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-31-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/I-T-31-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-31-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-31-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-31-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-31-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-31-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-31-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-31-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-31-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-31-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-31-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.30_I-T-31-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-34-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-34-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-34-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-34-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/I-T-34-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-34-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-34-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-34-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-34-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-34-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-34-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-34-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-34-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-34-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-34-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.31_I-T-34-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-37-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-37-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-37-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-37-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/I-T-37-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-37-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-37-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-37-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-37-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-37-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-37-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-37-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-37-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-37-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-37-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.32_I-T-37-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-40-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-40-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-40-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-40-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/I-T-40-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-40-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-40-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-40-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-40-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-40-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-40-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-40-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-40-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-40-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-40-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.33_I-T-40-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-43-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-43-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-43-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-43-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/I-T-43-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-43-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-43-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-43-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-43-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-43-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-43-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-43-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-43-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-43-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-43-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.34_I-T-43-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-46-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-46-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-46-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-46-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/I-T-46-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-46-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-46-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-46-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-46-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-46-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-46-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-46-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-46-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-46-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-46-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.35_I-T-46-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-49-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-49-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-49-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-49-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/I-T-49-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-49-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-49-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-49-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-49-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-49-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-49-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-49-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-49-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-49-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-49-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.36_I-T-49-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-51-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-51-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-51-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-51-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/I-T-51-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-51-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-51-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-51-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-51-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-51-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-51-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-51-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-51-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-51-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-51-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.37_I-T-51-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-53-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-53-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-53-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-53-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/I-T-53-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-53-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-53-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-53-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-53-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-53-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-53-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-53-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-53-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-53-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-53-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.38_I-T-53-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-B1-UPS-CER1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsBatteryStatus//Value" .

bldg:I-T-B1-UPS-CER1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsBatteryTemperature//Value" .

bldg:I-T-B1-UPS-CER1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsBatteryVoltage//Value" .

bldg:I-T-B1-UPS-CER1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/I-T-B1-UPS-CER1D01_DeviceStatus//Value" .

bldg:I-T-B1-UPS-CER1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-B1-UPS-CER1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-B1-UPS-CER1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-B1-UPS-CER1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-B1-UPS-CER1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsOutputFrequency//Value" .

bldg:I-T-B1-UPS-CER1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-B1-UPS-CER1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-B1-UPS-CER1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-B1-UPS-CER1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-B1-UPS-CER1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.11_I-T-B1-UPS-CER1D01/upsSecondsOnBattery//Value" .

bldg:I-T-B1-UPS-CER2D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsBatteryStatus//Value" .

bldg:I-T-B1-UPS-CER2D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsBatteryTemperature//Value" .

bldg:I-T-B1-UPS-CER2D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsBatteryVoltage//Value" .

bldg:I-T-B1-UPS-CER2D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/I-T-B1-UPS-CER2D01_DeviceStatus//Value" .

bldg:I-T-B1-UPS-CER2D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-B1-UPS-CER2D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-B1-UPS-CER2D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-B1-UPS-CER2D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-B1-UPS-CER2D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsOutputFrequency//Value" .

bldg:I-T-B1-UPS-CER2D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-B1-UPS-CER2D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-B1-UPS-CER2D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-B1-UPS-CER2D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-B1-UPS-CER2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.12_I-T-B1-UPS-CER2D01/upsSecondsOnBattery//Value" .

bldg:I-T-B1-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-B1-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-B1-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-B1-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/I-T-B1-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-B1-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-B1-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-B1-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-B1-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-B1-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-B1-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-B1-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-B1-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-B1-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-B1-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.15_I-T-B1-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-B1-UPS-FD2D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsBatteryStatus//Value" .

bldg:I-T-B1-UPS-FD2D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsBatteryTemperature//Value" .

bldg:I-T-B1-UPS-FD2D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsBatteryVoltage//Value" .

bldg:I-T-B1-UPS-FD2D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/I-T-B1-UPS-FD2D01_DeviceStatus//Value" .

bldg:I-T-B1-UPS-FD2D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-B1-UPS-FD2D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-B1-UPS-FD2D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-B1-UPS-FD2D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-B1-UPS-FD2D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsOutputFrequency//Value" .

bldg:I-T-B1-UPS-FD2D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-B1-UPS-FD2D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-B1-UPS-FD2D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-B1-UPS-FD2D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-B1-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.16_I-T-B1-UPS-FD2D01/upsSecondsOnBattery//Value" .

bldg:I-T-B2-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-B2-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-B2-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-B2-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/I-T-B2-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-B2-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-B2-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-B2-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-B2-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-B2-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-B2-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-B2-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-B2-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-B2-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-B2-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.13_I-T-B2-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-B2-UPS-FD2D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsBatteryStatus//Value" .

bldg:I-T-B2-UPS-FD2D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsBatteryTemperature//Value" .

bldg:I-T-B2-UPS-FD2D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsBatteryVoltage//Value" .

bldg:I-T-B2-UPS-FD2D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/I-T-B2-UPS-FD2D01_DeviceStatus//Value" .

bldg:I-T-B2-UPS-FD2D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-B2-UPS-FD2D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-B2-UPS-FD2D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-B2-UPS-FD2D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-B2-UPS-FD2D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsOutputFrequency//Value" .

bldg:I-T-B2-UPS-FD2D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-B2-UPS-FD2D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-B2-UPS-FD2D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-B2-UPS-FD2D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-B2-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.14_I-T-B2-UPS-FD2D01/upsSecondsOnBattery//Value" .

bldg:I-T-LG-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-LG-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-LG-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-LG-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/I-T-LG-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-LG-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-LG-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-LG-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-LG-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-LG-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-LG-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-LG-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-LG-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-LG-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-LG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.17_I-T-LG-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-LG-UPS-FD2D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsBatteryStatus//Value" .

bldg:I-T-LG-UPS-FD2D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsBatteryTemperature//Value" .

bldg:I-T-LG-UPS-FD2D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsBatteryVoltage//Value" .

bldg:I-T-LG-UPS-FD2D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/I-T-LG-UPS-FD2D01_DeviceStatus//Value" .

bldg:I-T-LG-UPS-FD2D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-LG-UPS-FD2D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-LG-UPS-FD2D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-LG-UPS-FD2D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-LG-UPS-FD2D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsOutputFrequency//Value" .

bldg:I-T-LG-UPS-FD2D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-LG-UPS-FD2D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-LG-UPS-FD2D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-LG-UPS-FD2D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-LG-UPS-FD2D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.18_I-T-LG-UPS-FD2D01/upsSecondsOnBattery//Value" .

bldg:I-T-UG-UPS-FD1D01_BatteryStatus a brick:Status ;
    rdfs:label "Battery Status" ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsBatteryStatus//Value" .

bldg:I-T-UG-UPS-FD1D01_BatteryTemperature a brick:Temperature_Sensor ;
    rdfs:label "Battery Temperature" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsBatteryTemperature//Value" .

bldg:I-T-UG-UPS-FD1D01_BatteryVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Battery Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsBatteryVoltage//Value" .

bldg:I-T-UG-UPS-FD1D01_DeviceStatus a brick:Availability_Status ;
    rdfs:label "Network Status" ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/I-T-UG-UPS-FD1D01_DeviceStatus//Value" .

bldg:I-T-UG-UPS-FD1D01_EstimatedChargeRemaining a ext:Charge_Remaining ;
    rdfs:label "Estimated Charge Remaining" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsEstimatedChargeRemaining//Value" .

bldg:I-T-UG-UPS-FD1D01_EstimatedMinutesRemaining a ext:Minutes_Remaining ;
    rdfs:label "Estimated Minutes Remaining" ;
    brick:hasUnit unit:MIN ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsEstimatedMinutesRemaining//Value" .

bldg:I-T-UG-UPS-FD1D01_InputFrequency a ext:Input_Frequency_Sensor ;
    rdfs:label "Input Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsInputTable/upsInputFrequency//Value" .

bldg:I-T-UG-UPS-FD1D01_InputVoltage a ext:Input_Voltage_Sensor ;
    rdfs:label "Input Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsInputTable/upsInputVoltage//Value" .

bldg:I-T-UG-UPS-FD1D01_OutputFrequency a brick:Output_Frequency_Sensor ;
    rdfs:label "Output Frequency" ;
    brick:hasUnit unit:HZ ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsOutputFrequency//Value" .

bldg:I-T-UG-UPS-FD1D01_OutputPercentLoad a ext:Load ;
    rdfs:label "Load" ;
    brick:hasUnit unit:PERCENT ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsOutputTable/upsOutputPercentLoad//Value" .

bldg:I-T-UG-UPS-FD1D01_OutputPower a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:hasUnit unit:KiloW ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsOutputTable/upsOutputPower//Value" .

bldg:I-T-UG-UPS-FD1D01_OutputVoltage a brick:Output_Voltage_Sensor ;
    rdfs:label "Output Voltage" ;
    brick:hasUnit unit:V ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsOutputTable/upsOutputVoltage//Value" .

bldg:I-T-UG-UPS-FD1D01_SecondsOnBattery a ext:Seconds_On_Battery ;
    rdfs:label "Seconds On Battery" ;
    brick:hasUnit unit:SEC ;
    brick:isPointOf bldg:I-T-UG-UPS-FD1D01 ;
    nsp:hasPath "/EB-T-B1-ILFES-001/UPS/UPS SNMP SmartConnector/SmartConnector SNMP Service/SnmpManager/10.1.166.19_I-T-UG-UPS-FD1D01/upsSecondsOnBattery//Value" .

bldg:I-T-02-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-02-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_02.42 .

bldg:I-T-04-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-04-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_04.42 .

bldg:I-T-07-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-07-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_07.42 .

bldg:I-T-10-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-10-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_10.42 .

bldg:I-T-13-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-13-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_13.42 .

bldg:I-T-16-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-16-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_16.42 .

bldg:I-T-19-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-19-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_19.42 .

bldg:I-T-22-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-22-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_22.42 .

bldg:I-T-25-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-25-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_25.42 .

bldg:I-T-28-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-28-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_28.42 .

bldg:I-T-31-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-31-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_31.42 .

bldg:I-T-34-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-34-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_34.42 .

bldg:I-T-37-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-37-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_37.42 .

bldg:I-T-40-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-40-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_40.42 .

bldg:I-T-43-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-43-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_43.42 .

bldg:I-T-46-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-46-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_46.42 .

bldg:I-T-49-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-49-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_49.42 .

bldg:I-T-51-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-51-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_51.42 .

bldg:I-T-53-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-53-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_53.64 .

bldg:I-T-B1-UPS-CER1D01 a ext:UPS ;
    rdfs:label "I-T-B1-UPS-CER1D01" ;
    brick:hasLocation bldg:Room_B1.30 .

bldg:I-T-B1-UPS-CER2D01 a ext:UPS ;
    rdfs:label "I-T-B1-UPS-CER2D01" ;
    brick:hasLocation bldg:Room_B1.34 .

bldg:I-T-B1-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-B1-UPS-FD1D01" ;
    brick:hasLocation bldg:LB1 .

bldg:I-T-B1-UPS-FD2D01 a ext:UPS ;
    rdfs:label "I-T-B1-UPS-FD2D01" ;
    brick:hasLocation bldg:LB1 .

bldg:I-T-B2-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-B2-UPS-FD1D01" ;
    brick:hasLocation bldg:LB2 .

bldg:I-T-B2-UPS-FD2D01 a ext:UPS ;
    rdfs:label "I-T-B2-UPS-FD2D01" ;
    brick:hasLocation bldg:LB2 .

bldg:I-T-LG-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-LG-UPS-FD1D01" ;
    brick:hasLocation bldg:LLG .

bldg:I-T-LG-UPS-FD2D01 a ext:UPS ;
    rdfs:label "I-T-LG-UPS-FD2D01" ;
    brick:hasLocation bldg:LLG .

bldg:I-T-UG-UPS-FD1D01 a ext:UPS ;
    rdfs:label "I-T-UG-UPS-FD1D01" ;
    brick:hasLocation bldg:Room_UG.42 .

